within FastSmoothBuildings.Hydronics;
model Valve
  "Two-way valve: sets the flow of its branch to y*m_flow_nominal (set flows), or opens to y as
   Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage, linearized (pressure-driven flows)"
  extends PartialConserving(final GHyd=GNom);
  parameter Real m_flow_nominal(unit="kg/s") "Nominal flow";
  parameter Real dpValve_nominal(unit="Pa") = 1e4 "Pressure drop of the open valve at the nominal flow";
  parameter Real dpFixed_nominal(unit="Pa") = 0 "Pressure drop of the pipes in series at the nominal flow";
  parameter Real R = 50 "Rangeability";
  parameter Real l = 1e-4 "Leakage";
  parameter Real delta0 = 0.01 "Linear range of the characteristic near closure";
  final parameter Real GNom(unit="kg/(s.Pa)") = m_flow_nominal/(dpValve_nominal + dpFixed_nominal)
    "Conductance of the open valve and its pipes";
  Interfaces.RealInput y(unit="1") "Flow relative to the nominal flow (set flows), or opening (pressure-driven)"
    annotation (Placement(transformation(extent={{-20,-20},{20,20}}, rotation=270, origin={0,120})));
  Real G(unit="kg/(s.Pa)") "Conductance (pressure-driven flows)";
  Real yLim(unit="1") "Opening limited to [0, 1] (pressure-driven flows)";
equation
  TOut = TIn;
  // the limited opening is a variable of its own: rumoca after commit 33c2114 (0.10.3 on PyPI) cannot export the
  // characteristic of an opening limited in the same equation
  yLim = Utilities.smoothLimit(y, 0, 1, 1e-3);
  if pressureDriven then
    G = Utilities.valveConductance(Utilities.equalPercentage(yLim, R, l, delta0), m_flow_nominal, dpValve_nominal,
      dpFixed_nominal);
    for i in 1:nPorts_b loop
      port_b[i].m_flow = -G/nPorts_b*(pIn - port_b[i].p);
    end for;
  else
    G = 0;
    m_flow = y*m_flow_nominal;
  end if;
  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
      Rectangle(extent={{-100,40},{100,-40}}, lineColor={0,0,0}, fillPattern=FillPattern.HorizontalCylinder,
        fillColor={192,192,192}),
      Rectangle(extent={{-100,22},{100,-24}}, lineColor={0,0,0}, fillPattern=FillPattern.HorizontalCylinder,
        fillColor={0,127,255}),
      Rectangle(extent={{-60,40},{60,-40}}, fillColor={255,255,255}, fillPattern=FillPattern.Solid,
        pattern=LinePattern.None),
      Polygon(points={{0,0},{-76,60},{-76,-60},{0,0}}, lineColor={0,0,0}, fillColor={0,0,0},
        fillPattern=FillPattern.Solid),
      Polygon(points={{0,0},{76,60},{76,-60},{0,0}}, lineColor={0,0,0}, fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
      Line(points={{0,40},{0,0}}),
      Line(points={{0,100},{0,40}}),
      Text(extent={{-150,-110},{150,-150}}, textColor={0,0,255}, textString="%name")}),
    Documentation(info="<html>
<h4>Purpose</h4>
<p>
Two-way valve of a branch, for instance the thermostatic valve of a radiator. The water passes at the inlet
temperature, <code>TOut</code> = <code>TIn</code>.
</p>
<h4>Set flows and pressure-driven flows</h4>
<p>
With set flows, the valve sets the flow of its branch: <i>m&#775;</i> = <i>y</i> <code>m_flow_nominal</code>, the
input <i>y</i> being the flow relative to the nominal flow.
</p>
<p>
With pressure-driven flows, <i>y</i> is the opening. Limited to [0, 1] by
<a href=\"modelica://FastSmoothBuildings.Utilities.smoothLimit\">smoothLimit</a> (blends of 10<sup>&minus;3</sup>),
it gives the equal-percentage characteristic <i>&phi;</i> =
<a href=\"modelica://FastSmoothBuildings.Utilities.equalPercentage\">equalPercentage</a>(<i>y</i>,
<code>R</code>, <code>l</code>, <code>delta0</code>): <code>R</code><sup><i>y</i> &minus; 1</sup> above
1.5 <code>delta0</code>, linear from the leakage <code>l</code> at <i>y</i> = 0 below <code>delta0</code>/2,
a cubic between. The conductance
of the valve and of the pipes in series
(<a href=\"modelica://FastSmoothBuildings.Utilities.valveConductance\">valveConductance</a>) is
</p>
<p>
<i>G</i> = <code>m_flow_nominal</code> / (<code>dpFixed_nominal</code> + <code>dpValve_nominal</code> /
<i>&phi;</i><sup>2</sup>),
</p>
<p>
and each of the <i>n<sub>b</sub></i> outlets passes <code>port_b[j].m_flow</code> = &minus;<i>G</i>
(<i>p<sub>in</sub></i> &minus; <i>p<sub>b,j</sub></i>) / <i>n<sub>b</sub></i>: the flow is linear in the
pressure drop at a given opening. The compliance of the inlet node is scaled by the conductance of the open valve
and its pipes, <code>GNom</code>.
</p>
<h4>Relation to Buildings</h4>
<p>
<code>Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage</code> with its flow law linearized
(<code>linearized = true</code>), the fixed resistance <code>dpFixed_nominal</code> in series.
</p>
</html>", revisions="<html>
<ul>
<li>October 2026: moved from trano's <code>FastModel.Hydronics</code>.</li>
</ul>
</html>"));
end Valve;
